---
name: orcamento-limpeza-hvac-es
description: >
  Skill especializada na orçamentação e composições de custo unitário para a
  limpeza robotizada de sistemas de ar condicionado (HVAC) para órgãos públicos 
  no Espírito Santo. Parametriza as regras do BDI e as premissas da Composição 
  Própria COMP-HVAC-001.
allowed-tools: search_web, run_command, read_file
---

# Orçamento HVAC - Limpeza Robotizada

> **MANDATORY:** Siga estas diretrizes ao discutir, refatorar ou justificar orçamentos referentes à limpeza de ar condicionado no projeto `Limpeza_robotizada_AC`.

## 1. Diretrizes Gerais do Orçamento
- **Regime:** Desonerado (os encargos sociais são embutidos nos preços unitários, não como uma taxa ao final).
- **Taxa de BDI:** O BDI adotado para esse serviço no Espírito Santo (Praça de Vitória) é fixado em **25,00%**, aplicável sobre todos os custos diretos.
- **Data-Base Principal:** Todas as bases (SINAPI-ES, SICRO3, etc.) refletem um período-base referencial. Para serviços próprios, a pesquisa de mercado deve ser justificada.

## 2. A Composição Própria: COMP-HVAC-001
O item 1.2 da planilha (`Limpeza robotizada, higienização e inspeção visual dos dutos de distribuição de ar...`) é medido em metros lineares (m) e é uma composição própria, pois o SINAPI não possui um código exato para a tecnologia robotizada completa.

**O que compõe este preço (R$ 24,74 / m - Sem BDI)?**
1. **Depreciação/Aluguel de Equipamentos Especializados:**
   - Robô de Inspeção com Câmera.
   - Máquina de escovação flexível e robotizada.
   - Coletor de pó/extrator de grande volume com filtro HEPA.
   - Máquina de aspersão/nebulização de produto sanitizante.
2. **Mão de Obra Especializada:**
   - 1 Oficial de Manutenção Predial/Mecânico de Ar Condicionado (SINAPI) + 2 Ajudantes/Serventes (SINAPI).
   - Equipe dimensionada para o isolamento de áreas, vedação de dutos e manuseio simultâneo do robô e do exaustor.
3. **Insumos / Consumíveis:**
   - Produtos biocidas/químicos registrados na ANVISA para nebulização.
   - Troca de sacos de filtro HEPA saturados.
   - Plásticos e fitas para isolamento/vedação de dutos.

## 3. Justificativa Perante Órgãos de Controle (TCU/CGU)
Se for solicitado justificar o custo unitário da *Limpeza Robotizada*, o engenheiro/agente deve informar que a metodologia robótica, aliada à filtragem HEPA, é a única capaz de atender à **NBR 14679** em dutos de difícil acesso (extensos ou ocultos em forros) sem a necessidade de desmonte físico extensivo dos dutos de chapa galvanizada. O preço unitário por metro linear foi derivado de pesquisa de mercado e/ou composições analíticas que englobam a alocação horária dessa patrulha mecanizada.
