---
name: documentos-tecnicos-hvac
description: >
  Skill geradora de documentos técnicos formais para serviços de limpeza 
  robotizada e manutenção de sistemas de ar condicionado (HVAC) na Administração 
  Pública Federal. Aciona quando o usuário pedir especificações técnicas, laudos, 
  memoriais ou PMOC para ar condicionado. Fundamenta-se na NBR 14679:2012, 
  NBR 15848:2010, Portaria MS nº 3.523/1998, e Resolução RE 09 da ANVISA.
allowed-tools: search_web, run_command, read_file
---

# Documentos Técnicos HVAC - PMOC e Limpeza Robotizada

> **MANDATORY:** Utilize esta skill para a elaboração de memoriais descritivos, especificações técnicas e Termos de Referência relacionados à limpeza e desinfecção de sistemas de ar condicionado.

## 1. Fundamentação Legal e Normativa
Ao elaborar especificações para ar condicionado (HVAC), você deve citar:
- **Portaria MS nº 3.523/1998:** Exige a manutenção da qualidade do ar interior (PMOC).
- **Resolução RE nº 09/2003 da ANVISA:** Padrões referenciais de qualidade do ar (Padrão microbiológico e químico).
- **ABNT NBR 14679:2012:** Execução de serviços de higienização em sistemas de climatização.
- **ABNT NBR 15848:2010:** Qualidade do ar de interiores — Procedimentos e requisitos.

## 2. Padrão de Especificação para Limpeza Robotizada
O memorial descritivo para esse serviço deve, obrigatoriamente, exigir os seguintes passos técnicos da contratada:
1. **Inspeção Prévia:** Levantamento com robôs de inspeção com câmera de vídeo para constatação do nível de sujidade.
2. **Isolamento:** Isolamento e vedação dos difusores e grelhas do ramal a ser higienizado para evitar a dispersão de particulados no ambiente.
3. **Escovação Mecânica Robotizada:** Utilização de equipamento escovador robotizado com cabos flexíveis inseridos pelos dutos. As cerdas não podem agredir o material dos dutos (especialmente se houver isolamento acústico interno).
4. **Exaustão com Filtragem HEPA:** O recolhimento da poeira suspensa durante a escovação deve ser feito por equipamento de aspiração de alta potência acoplado na outra extremidade do duto, equipado com filtro absoluto HEPA (High Efficiency Particulate Air - eficiência > 99,97%).
5. **Sanitização / Desinfecção:** Após a remoção da sujeira particulada grossa, os dutos devem receber pulverização/nebulização com agente biocida/bactericida registrado na ANVISA.
6. **Relatório Final (Laudo Fotográfico):** Relatório de "Antes e Depois", incluindo o atestado de que a qualidade do ar se encontra dentro dos limites da RE 09/2003 (medição técnica do ar, quando contratada).

## 3. Segurança do Trabalho
A especificação deve lembrar da exigência de:
- **NR-33:** Caso os dutos sejam considerados espaços confinados.
- **NR-35:** Caso haja acesso em altura para as máquinas.
- **EPIs adequados:** Máscaras de proteção respiratória (PFF2/PFF3) e óculos para os operadores das máquinas de sucção.
