# E-01 Planilha Orçamentária Sintética — Grupo Gerador + Subestação

**Obra:** Manutenção Preventiva e Corretiva do Grupo Gerador e da Subestação Elétrica — Edifício Sede MGI/ES
**Local:** Vitória — Espírito Santo
**Bases Referenciais:** SINAPI 04/2026 (ES), SBC 05/2026 (ES), SICRO3 01/2026 (ES), IOPES 01/2026 (ES) e Comércio Local
**BDI:** 25,0% | **Regime:** Desonerado
**Data-base:** 04/2026

---

## PARTE A — GRUPO GERADOR

### Grupo 1.0 — Serviços Técnicos e Mão de Obra

| Item | Código | Descrição | Unid | Quant | Custo Unit. (R$) | BDI | Custo c/ BDI (R$) | Custo Total (R$) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 1.1 | SRAES-GER-001 | Manutenção Preventiva (Inspeção visual, limpeza superficial, reapertos e testes de funcionamento a vazio e com carga) | un | 1 | 986,49 | 25% | 1.233,11 | 1.233,11 |
| 1.2 | SRAES-GER-002 | Mão de Obra para Manutenção Corretiva (Substituição de filtros, reparos, fluidos, óleo e aplicação de flush/conservantes) | un | 1 | 397,93 | 25% | 497,41 | 497,41 |
| 1.3 | SRAES-GER-003 | Serviço de Megagem (Teste de Resistência de Isolação das bobinas da unidade geradora) com fornecimento de equipamento | un | 1 | 1.103,78 | 25% | 1.379,72 | 1.379,72 |
| 1.4 | SRAES-GER-004 | Elaboração de Laudo Técnico do estado atual do grupo gerador e indicação da próxima preventiva, incluindo emissão de ART | un | 1 | 1.613,07 | 25% | 2.016,33 | 2.016,33 |
| | | | | | | | **Subtotal 1.0** | **5.126,57** |

### Grupo 2.0 — Fornecimento de Peças, Fluidos e Insumos

| Item | Código | Descrição | Unid | Quant | Custo Unit. (R$) | BDI | Custo c/ BDI (R$) | Custo Total (R$) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 2.1 | SRA-ES-102 | Kit de Filtros de Óleo e Combustível | un | 1 | 850,00 | 25% | 1.062,50 | 1.062,50 |
| 2.2 | SRA-ES-101 | Filtro de Ar (Padrão Scania) | un | 1 | 550,00 | 25% | 687,50 | 687,50 |
| 2.3 | SRA-ES-103 | Jogo de Reparos (Borrachas/O-rings) | un | 1 | 300,00 | 25% | 375,00 | 375,00 |
| 2.4 | SRA-ES-104 | Óleo Lubrificante Mineral 15W40 | L | 36 | 25,00 | 25% | 31,25 | 1.125,00 |
| 2.5 | SRA-ES-105 | Aditivo de Arrefecimento | L | 38 | 18,00 | 25% | 22,50 | 855,00 |
| 2.6 | SRA-ES-106 | Kit de Limpeza Química (Linha TUNAP ou similar) | un | 1 | 900,00 | 25% | 1.125,00 | 1.125,00 |
| | | | | | | | **Subtotal 2.0** | **5.230,00** |

| | | | | | | | **Subtotal Gerador (A)** | **R$ 10.356,57** |

---

## PARTE B — SUBESTAÇÃO ELÉTRICA

### Grupo 3.0 — Serviços Técnicos

| Item | Código | Descrição | Unid | Quant | Custo Unit. (R$) | BDI | Custo c/ BDI (R$) | Custo Total (R$) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 3.1 | SRAES-SUB-001 | Manutenção preventiva da Chave Seccionadora 15 kV: limpeza, desoxidação e reaperto das conexões; inspeção visual dos isoladores; ensaio de resistência de isolamento (Megger); verificação de folga dos contatos e articulações; teste mecânico de operação e reaperto de fixação | un | 1 | 2.203,38 | 25% | 2.754,22 | 2.754,22 |
| 3.2 | SRAES-SUB-002 | Manutenção preventiva dos Transformadores a Seco (por unidade): limpeza e inspeção visual; reaperto de buchas, espaçadores e suportes; inspeção de isoladores e reaperto de conexões | un | 2 | 1.532,53 | 25% | 1.915,66 | 3.831,32 |
| 3.3 | SRAES-SUB-003 | Manutenção preventiva do Banco de Capacitores: inspeção visual e limpeza; lubrificação e reaperto; verificação de aterramento; medição de corrente; teste de chaveamento e conferência do controlador | un | 1 | 1.191,89 | 25% | 1.489,86 | 1.489,86 |
| 3.4 | SRAES-SUB-004 | Manutenção preventiva do QGBT e do QGBD (Quadro de Transferência de Carga do Gerador): inspeção visual, limpeza geral, lubrificação e reaperto de conexões, verificação de aterramento e teste funcional de comutação rede/gerador | un | 1 | 1.306,91 | 25% | 1.633,63 | 1.633,63 |
| 3.5 | SRAES-SUB-005 | Verificação de continuidade elétrica das malhas de aterramento do abrigo da subestação | un | 1 | 510,84 | 25% | 638,55 | 638,55 |
| | | | | | | | **Subtotal 3.0** | **10.347,58** |

### Grupo 4.0 — Documentação Técnica

| Item | Código | Descrição | Unid | Quant | Custo Unit. (R$) | BDI | Custo c/ BDI (R$) | Custo Total (R$) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 4.1 | SRAES-SUB-006 | Emissão de ART de manutenção junto ao CREA/ES, incluindo relatório técnico com registro fotográfico e laudo das condições operacionais da subestação | un | 1 | 1.700,58 | 25% | 2.125,72 | 2.125,72 |
| | | | | | | | **Subtotal 4.0** | **2.125,72** |

| | | | | | | | **Subtotal Subestação (B)** | **R$ 12.473,30** |

---

## RESUMO GERAL

| Parte | Descrição | Valor Sem BDI (R$) | BDI 25% (R$) | Total Com BDI (R$) |
| :--- | :--- | :--- | :--- | :--- |
| **A** | Grupo Gerador (Itens 1.0 + 2.0) | 8.285,27 | 2.071,30 | **10.356,57** |
| **B** | Subestação Elétrica (Itens 3.0 + 4.0) | 9.978,66 | 2.494,64 | **12.473,30** |
| | **TOTAL GERAL** | **18.263,93** | **4.565,94** | **R$ 22.829,87** |

---

*Nota 1: Composições próprias (SRAES-GER e SRAES-SUB) baseadas em SINAPI 04/2026 (ES), SBC 05/2026 (ES), SICRO3 01/2026 (ES) e IOPES 01/2026 (ES) — regime desonerado.*
*Nota 2: Os insumos do Grupo 2.0 (Gerador) foram balizados por pesquisa de mercado em distribuidoras locais (Grande Vitória).*
*Nota 3: Os serviços da subestação (Grupos 3.0 e 4.0) foram compostos analiticamente com base no SINAPI-ES e cotação de referência ECOCEL (maio/2026).*

_______________________________________________________________
Luis Fernando
Setor de Engenharia
